
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN"
    "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    </head>
    <body>
    <h1>/Users/carlospardo/MPLABXProjects/OpenRespirator/Doc/PCB/Main_Board_v1_1_SMD/Main_Board_v1_1_smd.sch</h1>
    <p>Monday, 11 May 2020 at 17:31:46</p>
    <p>Eeschema (5.1.5-0-10_14)</p>
    <p><b>Component Count:</b>131</p>
    <table>
    <tr><th style='width:640px'>Ref</th><th>Qnty</th><th>Value</th><th>Part</th><th>Datasheet</th><th>Description</th><th>Vendor</th></tr><tr><td>C1, C7, C8, C9, C11, C12, C13, C14, C16, C17, C19, C21, C28, C29, C30</td><td>15</td><td>100nF - 100V</td><td>Device:C</td><td>https://es.rs-online.com/web/p/mlccs-condensadores-ceramicos-multicapa/1700197/</td><td>Unpolarized capacitor</td><td></td></tr><tr><td>C2, C3, C4, C6, C10, C18, C20, C22, C23, C24, C25, C26, C27, C31, C32</td><td>15</td><td>1uF</td><td>Device:C</td><td>Capacitor_SMD:C_1206_3216Metric_Pad1.42x1.75mm_HandSolder</td><td>Unpolarized capacitor</td><td></td></tr><tr><td>C5, C15</td><td>2</td><td>4.7uF 50V</td><td>Device:C</td><td>https://es.rs-online.com/web/p/condensadores-de-aluminio/1701286/</td><td>Unpolarized capacitor</td><td></td></tr><tr><td>D1, D2, D3, D4, D7</td><td>5</td><td>1A - 100V</td><td>Diode:1N4001</td><td>https://es.rs-online.com/web/p/diodo-de-conmutacion/1221183/</td><td>50V 1A General Purpose Rectifier Diode, DO-41</td><td></td></tr><tr><td>D5</td><td>1</td><td>ALARM</td><td>Device:LED</td><td>~</td><td>Light emitting diode</td><td></td></tr><tr><td>D6</td><td>1</td><td>BREATH</td><td>Device:LED</td><td>~</td><td>Light emitting diode</td><td></td></tr><tr><td>J1, J2, J7</td><td>3</td><td>TE_3.5mm_Screwless_P2</td><td>Ventilator:TE_3.5mm_Screwless_P2</td><td>https://es.rs-online.com/web/p/bloques-terminales-para-pcb/1232052/</td><td></td><td></td></tr><tr><td>J3</td><td>1</td><td>UART_M</td><td>Connector:Conn_01x03_Male</td><td>~</td><td>Generic connector, single row, 01x03, script generated (kicad-library-utils/schlib/autogen/connector/)</td><td></td></tr><tr><td>J4, J24</td><td>2</td><td>Conn_01x08</td><td>Connector_Generic:Conn_01x08</td><td>~</td><td>Generic connector, single row, 01x08, script generated (kicad-library-utils/schlib/autogen/connector/)</td><td></td></tr><tr><td>J5</td><td>1</td><td>BUZZER</td><td>Connector_Generic:Conn_01x02</td><td>https://es.rs-online.com/web/p/componentes-de-piezo-buzzer/6173097/?relevancy-data=636F3D3126696E3D4931384E525353746F636B4E756D626572266C753D656E266D6D3D6D61746368616C6C26706D3D5E2828282872737C5253295B205D3F293F285C647B337D5B5C2D5C735D3F5C647B332C347D5B705061415D3F29297C283235285C647B387D7C5C647B317D5C2D5C647B377D2929292426706F3D3126736E3D592673723D2673743D52535F53544F434B5F4E554D4245522677633D4E4F4E45267573743D3631372D33303937267374613D3631373330393726&searchHistory=%7B%22enabled%22%3Atrue%7D</td><td>Generic connector, single row, 01x02, script generated (kicad-library-utils/schlib/autogen/connector/)</td><td></td></tr><tr><td>J6</td><td>1</td><td>I2C Interface LCD_M</td><td>Connector:Conn_01x04_Male</td><td>~</td><td>Generic connector, single row, 01x04, script generated (kicad-library-utils/schlib/autogen/connector/)</td><td></td></tr><tr><td>J8, J27</td><td>2</td><td>SV2</td><td>Ventilator:TE_3.5mm_Screwless_P2</td><td>https://es.rs-online.com/web/p/bloques-terminales-para-pcb/1232052/</td><td></td><td></td></tr><tr><td>J9</td><td>1</td><td>SV3</td><td>Ventilator:TE_3.5mm_Screwless_P2</td><td>https://es.rs-online.com/web/p/bloques-terminales-para-pcb/1232052/</td><td></td><td></td></tr><tr><td>J11</td><td>1</td><td>UART</td><td>Connector:Conn_01x03_Male</td><td>~</td><td>Generic connector, single row, 01x03, script generated (kicad-library-utils/schlib/autogen/connector/)</td><td></td></tr><tr><td>J12</td><td>1</td><td>I2C Interface LCD_C</td><td>Connector:Conn_01x04_Male</td><td>~</td><td>Generic connector, single row, 01x04, script generated (kicad-library-utils/schlib/autogen/connector/)</td><td></td></tr><tr><td>J13</td><td>1</td><td>BUZZER_C</td><td>Connector:Conn_01x02_Male</td><td>https://es.rs-online.com/web/p/componentes-de-piezo-buzzer/6173097/?relevancy-data=636F3D3126696E3D4931384E525353746F636B4E756D626572266C753D656E266D6D3D6D61746368616C6C26706D3D5E2828282872737C5253295B205D3F293F285C647B337D5B5C2D5C735D3F5C647B332C347D5B705061415D3F29297C283235285C647B387D7C5C647B317D5C2D5C647B377D2929292426706F3D3126736E3D592673723D2673743D52535F53544F434B5F4E554D4245522677633D4E4F4E45267573743D3631372D33303937267374613D3631373330393726&searchHistory=%7B%22enabled%22%3Atrue%7D</td><td>Generic connector, single row, 01x02, script generated (kicad-library-utils/schlib/autogen/connector/)</td><td></td></tr><tr><td>J25</td><td>1</td><td>POWEROFF</td><td>Ventilator:Button</td><td></td><td></td><td></td></tr><tr><td>MK1</td><td>1</td><td>Microphone</td><td>Device:Microphone</td><td>https://es.rs-online.com/web/p/componentes-de-microfono-para-condensador/7243125/?relevancy-data=636F3D3126696E3D4931384E525353746F636B4E756D626572266C753D656E266D6D3D6D61746368616C6C26706D3D5E2828282872737C5253295B205D3F293F285C647B337D5B5C2D5C735D3F5C647B332C347D5B705061415D3F29297C283235285C647B387D7C5C647B317D5C2D5C647B377D2929292426706F3D3126736E3D592673723D2673743D52535F53544F434B5F4E554D4245522677633D4E4F4E45267573743D3732342D33313235267374613D3732343331323526&searchHistory=%7B%22enabled%22%3Atrue%7D</td><td>Microphone</td><td></td></tr><tr><td>Q1, Q2, Q3, Q6</td><td>4</td><td>FDT1600N10ALZ</td><td>Transistor_FET:IRLZ34N</td><td>https://es.rs-online.com/web/p/mosfet/1662305/</td><td>30A Id, 55V Vds, Single N-Channel HEXFET Power MOSFET, 35mOhm Ron, TO-220AB</td><td></td></tr><tr><td>Q4, Q5</td><td>2</td><td>BSR19A</td><td>Transistor_BJT:2N3904</td><td>https://es.rs-online.com/web/p/transistores-bipolares-y-bjt/1821856/</td><td>0.2A Ic, 40V Vce, Small Signal NPN Transistor, TO-92</td><td></td></tr><tr><td>R1, R7, R8, R10, R12, R13, R15, R16, R17, R29, R33, R34, R39, R40, R41, R42</td><td>16</td><td>470</td><td>Device:R</td><td>~</td><td>Resistor</td><td></td></tr><tr><td>R2, R4, R9, R11, R18, R19, R20, R21, R22, R23, R30, R31, R32, R35, R36, R37, R38</td><td>17</td><td>10k</td><td>Device:R</td><td>~</td><td>Resistor</td><td></td></tr><tr><td>R3, R5</td><td>2</td><td>220k</td><td>Device:R</td><td>~</td><td>Resistor</td><td></td></tr><tr><td>R6, R14, R25, R26, R43, R44, R45</td><td>7</td><td>1k</td><td>Device:R</td><td>~</td><td>Resistor</td><td></td></tr><tr><td>R24, R27, R28</td><td>3</td><td>2k2</td><td>Device:R</td><td>~</td><td>Resistor</td><td></td></tr><tr><td>RV1, RV2</td><td>2</td><td>5K</td><td>Device:R_POT</td><td>https://es.rs-online.com/web/p/resistencias-variables/1679441/</td><td>Potentiometer</td><td></td></tr><tr><td>S1, S4</td><td>2</td><td>MPXV5004DP</td><td>Ventilator:MPXV5004DP</td><td>https://es.rs-online.com/web/p/sensores-de-presion/9227399/</td><td></td><td></td></tr><tr><td>S2, S3</td><td>2</td><td>MPXV5010DP</td><td>Ventilator:MPXV5010DP</td><td>https://es.rs-online.com/web/p/circuitos-integrados-de-sensor-de-presion-diferencial/7191184/</td><td></td><td></td></tr><tr><td>SW1</td><td>1</td><td>MUTE</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW2</td><td>1</td><td>HIST</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW3</td><td>1</td><td>VOL_MIN</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW4</td><td>1</td><td>VOL</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW5</td><td>1</td><td>BPM</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW6</td><td>1</td><td>IP</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW7</td><td>1</td><td>-</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW8</td><td>1</td><td>VOL_MAX</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW9</td><td>1</td><td>PMAX</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW10</td><td>1</td><td>BREATH</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW11</td><td>1</td><td>EP</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>SW12</td><td>1</td><td>+</td><td>Ventilator:SW_Push_4</td><td>~</td><td>Push button switch, generic, four pins</td><td></td></tr><tr><td>U1</td><td>1</td><td>LM358</td><td>Amplifier_Operational:LM358</td><td>https://es.rs-online.com/web/p/amplificadores-operacionales/1787509/</td><td>Low-Power, Dual Operational Amplifiers, DIP-8/SOIC-8/TO-99-8</td><td></td></tr><tr><td>U2, U4</td><td>2</td><td>LM78M05_TO252</td><td>Regulator_Linear:LM7805_TO220</td><td>https://es.rs-online.com/web/p/reguladores-de-tension-lineal/8578558/</td><td>Positive 1A 35V Linear Regulator, Fixed Output 5V, TO-220</td><td></td></tr><tr><td>U3, U5</td><td>2</td><td>XPRESS-40</td><td>Ventilator:XPRESS-40</td><td>https://es.rs-online.com/web/p/microcontroladores/1717862/</td><td></td><td></td></tr><tr><td>U6, U7</td><td>2</td><td>LCD</td><td>Ventilator:LCD</td><td>https://es.rs-online.com/web/p/displays-monocromos-lcd/1631922/</td><td></td><td></td></tr><!--TABLEROW-->
    </table>
    </body>
</html>
    
